### 三、 重新设计的专业异常检测模块方案
基于上述分析，我为您重构一套**“分层诊断+阈值双控”**的异常检测规则矩阵。

#### 核心原则：双阈值判定法（Relative + Absolute）
只用百分比（%）判断异常是极其危险的。比如半夜额定电耗是 10kWh，实际用了 13kWh，超了30%，但其实只浪费了不到几块钱，这会产生大量“垃圾报警”。必须采用**百分比 + 绝对值双满足**的规则。

#### 第一层：并行发现层 (Symptom Detection)
系统每小时同时对以下三个指标进行“是否异常”的判定：

1. **水耗异常 (Water Anomaly)**
    - 判定规则：`(实际值 - 期望值) / 期望值 > 20%` **并且** `(实际值 - 期望值) > 1.0 m³`（过滤微小波动）。
    - 报警结论：疑似管网漏水或异常大量用水。
2. **总电耗异常 (Total Electricity Anomaly)**
    - 判定规则：`(实际值 - 期望值) / 期望值 > 15%` **并且** `(实际值 - 期望值) > 基础负荷的10%`。
    - 报警结论：建筑整体用电出现明显越限。
3. **空调能耗异常 (HVAC Energy Anomaly)**
    - 判定规则：`(实际值 - 期望值) / 期望值 > 20%` **并且** `实际值 > 期望值 + 20 kWh`（过滤夜间停机时的设备底噪扰动）。
    - 报警结论：空调系统能效降低或无用功增加。

#### 第二层：根因诊断层 (Root Cause Diagnostics - 仅针对空调系统)
**如果第一层中触发了“空调能耗异常 (HVAC Energy Anomaly)”**，系统自动拉取 `sim_supply_temp` 和 `sim_return_temp` 组合形成诊断工单：

+ **诊断 A（主机效能低）**：
    - 条件：`hac_energy` 偏高 + `sim_supply_temp` 偏离期望值 > 1.5℃。
    - 分析：冷机满载狂转依然达不到设定的供水温度，能耗极高。需派人检查冷冻机组本体或冷却塔散热。
+ **诊断 B（水力失调/小温差浪费）**：
    - 条件：`hac_energy` 偏高 + 供水正常 + $ (sim\_return\_temp - sim\_supply\_temp) < 3℃ $。
    - 分析：典型的“大流量小温差”病症。能耗高是因为水泵全频运行，但水在管道里“短路”了。需检查压差旁通阀是否卡死。
+ **诊断 C（非预期开机/排程错误）**：
    - 条件：发生在非营业时间（如周日凌晨）+ `hac_energy` 绝对值突增 + 供回水温差正常。
    - 分析：BMS系统的控制策略(Schedule)失效，运维人员忘了关机。

### 总结给您的建议
您的原方案已经具备了很好的雏形。只需做两点核心升级，就能达到商用专业级建筑SaaS软件的标准：

1. **打碎“总电耗->空调电耗”的顺序锁**，改为**扁平化并行检测**（防止掩蔽效应）。
2. **将温度属性从“孤立的检测点”升级为“解释能耗异常的特征向量”**。温度本身即使略有波动通常不直接算作严重报警，但**“高能耗 + 异常温差”**的组合，是给驻场工程师排查故障的顶级利器





真实代码：

[inject_anomalies_fwwb01.ipynb](https://bhzd.yuque.com/attachments/yuque/0/2026/ipynb/53644217/1773740283480-6c0876a7-84d9-4b1c-b97e-8db213a3f306.ipynb)


实际值（来自 energy_data） 
   vs 
期望值（由 gb_simulator 根据 sqm + 建筑类型 + 气温 + 时刻实时算出）
          ↓
双阈值判断：相对偏差 > X% 且 绝对偏差 > Y 
          ↓
第一层：水耗 / 电耗 / 空调能耗 并行告警
          ↓
第二层（仅空调）：根据供回水温度特征，诊断为 A/B/C 类根因

   

[energy_data 表]
  → 扫描每行：取出 sqm/空间类型/气温/露点/小时/星期
       ↓
[gb_simulator]（新增）
  → 实时算出期望值 rated_water/rated_elec/rated_hac
       ↓
[双阈值检测引擎]（升级 anomaly_detector）
  ├── 水耗超标？→ water_leak 告警
  ├── 电耗超标？→ electricity_overload 告警  
  └── 空调过耗？→ hvac_overconsumption 告警
                    ↓
              [根因诊断层]（新增）
              供水偏高？→ A_low_efficiency
              温差过小？→ B_small_deltaT
              非营业时间？→ C_unexpected_on
       ↓
[anomaly_events 表]
  → 写入：rule_triggered + hvac_root_cause + expected_value